老代码评审与新工程避坑备忘
============================

一、审阅说明
------------

参考工程：
1. master_a
2. slave_a

审阅原则：
1. CCS中标记为excludedFromBuild的文件不作为审阅对象。
2. 老代码中的中文注释主要是后期补写，只作为定位线索，不作为判断依据。
3. 判断以实际调用关系、任务周期、变量读写位置和寄存器操作为准。
4. 参考工程只用于提取控制思想，不复制其底层配置、命名、系统架构和数据管理方法。

总体评价：
这两套代码具有较丰富的逆变器控制经验，但软件架构欠账严重。可以把它们当作控制方法和工程经验的资料库，不能把它们当作新工程的软件模板。


二、部分注释与实际代码不一致
------------------------------

1. AD_initial的含义

Gridperiodcalc.c在ADC偏置校准完成后把Master_StateCheck.bit.AD_initial写为0。
因此：
- AD_initial == 1：正在进行或需要进行ADC偏置校准。
- AD_initial == 0：ADC偏置校准已经完成。

不能把AD_initial == 0解释成“ADC初始化尚未完成”。

2. I2C数据宽度

safety.c中类似下面的代码：

    ((Uint16)temp[0] << 8) + temp[1]

只是把两个8位字节按照大端顺序组合成一个16位参数，并不是因为“I2C是32位”。

3. DCIadjCnt的时间尺度

DCIadjCnt在500ms功率任务中递增，不是在每个工频周期中递增。
因此DCIadjCnt达到8或9需要大约4～4.5秒，而不是8个工频周期或160ms。

以后阅读老代码时，必须先找到变量的真正写入位置，再判断它代表的时间和状态。


三、当前参考副本中的明显损伤
----------------------------

master_a/source/G83_MainStates.c的NormalState分支中出现了：

    ();

这里原本显然应当调用MasterNormalstate()，当前内容属于直接的语法错误。
它可能是在后期整理或补充注释时被误删，不能确定是原作者留下的问题。

以后修改参考工程或给老代码补注释时，必须让Git记录修改，避免无法区分“原始缺陷”和“后期误改”。


四、确定存在的运行逻辑问题
--------------------------

1. ADC累计缓冲区存在并发竞争

主机ADC高速代码持续向AdcSum_buff累加数据，而CalcAveTsk在任务上下文中直接执行：

    AdcSum = AdcSum_buff;
    清零AdcSum_buff;

复制和清零期间ADC中断仍可能继续修改AdcSum_buff，会造成：
- 某些样本在复制后、清零前写入，随后被清掉。
- ACC_count与不同通道的累加值可能不属于同一个时间窗口。
- 平均值、功率和温度数据产生难以复现的偶发偏差。

新工程必须采用以下方法之一：
- Ping-Pong双缓冲。
- 在极短临界区内交换缓冲区指针。
- 由DMA完成块采样，并通过完成标志转交数据所有权。

禁止让ISR和任务同时读写并清零同一个累计结构体。

2. CalcAveTsk超时后给自己发送信号量

CalcAveTsk超时后执行SEM_post(&CalcAveTskReady)，会让下一次SEM_pend立即成功。
如果此时没有新ADC数据，任务仍会处理空缓冲区。

随后代码又直接执行：

    dwPVWatSum / AdcSum.ACC_count_ave

当ACC_count_ave为0时存在除零风险。

正确方法：
- 超时应记录故障或数据过期状态。
- 本次计算直接退出，不允许伪造“数据已经准备好”的事件。
- 所有平均值和RMS运算必须检查sampleCount > 0。

3. 电网瞬时异常计数不是连续计数

bGridCnt在检测到异常时递增，但异常消失时没有清零或衰减。
这样三次互不连续的毛刺也可能累计成一次封波事件。

必须明确计数器策略：
- 连续异常滤波：正常一次立即清零。
- 积分式滤波：异常增加、正常减少，并设置上下限。

不能让计数器既不清零也不衰减，除非明确要求统计历史总次数。

4. 电流参考与PWM换向使用不同相位

电流参考由补偿后的i32ISinTheta生成，但以下逻辑使用未补偿的i32SinTheta：
- 正负半周判断。
- 占空比符号限制。
- PWM桥臂换向。

当系统进行无功补偿、相位补偿或孤岛扰动时，两个正弦量的过零时刻不同，可能导致过零附近的换向逻辑与电流参考方向不一致。

新工程必须明确区分：
- gridPhase：PLL检测到的电网相位。
- currentReferencePhase：参考电流使用的相位。
- modulationPolarity：PWM换向所依据的相位或电压极性。

三者之间的关系必须通过设计确定，不能随意混用。

5. 控制器除法缺少分母保护

老代码中存在：
- 电流环除以母线电压。
- 功率限幅除以电网RMS电压。

虽然NormalState下这些数值通常不为0，但软件故障、采样过期、ADC异常或状态切换都可能产生0或异常小的分母。

所有除法必须：
- 检查分母最小值。
- 对异常输入输出安全默认值。
- 设置测量无效或控制降级标志。

6. TZ故障按固定时间自动清除

老代码在等待固定时间后直接清除TZ OST和故障位，没有完整检查：
- 硬件故障输入是否已经释放。
- 电流、电压是否回到安全范围。
- 本次是第几次重试。
- 是否应该升级为锁存故障或永久故障。

这会形成“开通—再次过流—再次封波”的循环打嗝。

新工程中TZ恢复必须由统一故障管理器执行，并包含：
1. 故障源释放确认。
2. 安全测量值确认。
3. 恢复等待时间。
4. 有限重试次数。
5. 超过次数后锁存故障。
6. 恢复前重新初始化控制器积分状态和PWM状态。

7. 从机SCI超时后反复初始化

从机2ms状态任务中，当Sci_count >= 9999后会调用InitSci()，但没有立即复位Sci_count。
Sci_count会继续增加到20000，因此在大约20秒内每2ms重新初始化一次SCI。

正确方法：
- 只在状态边沿执行一次重新初始化。
- 重新初始化后复位计数器或进入独立恢复状态。
- 限制恢复次数并记录失败原因。

8. 从机普通故障没有独立控制状态机

slave_a定义了FaultCheck()，但状态机没有调用它。
从机主要依赖主机通过SPI下发的g_Sys_Current_StateTemp决定状态。

这会产生危险依赖：
- 从机检测到普通本地故障后，需要先通知主机。
- 主机再通过SPI要求从机进入FaultState。
- 如果故障本身就是SpiCommLose，从机可能无法通知主机。
- 从机可能继续使用最后一次收到的NormalState。

如果从机承担继电器和安全互锁职责，它必须拥有本地故障的独立关断权。
主机状态只能作为授权条件之一，不能覆盖本地故障。

9. EEPROM能量数据恢复存在字节拼接错误

EnergyToday恢复代码使用了两次temp[3]，漏掉temp[2]：

    temp[0] << 24
    temp[1] << 16
    temp[3] << 8
    temp[3]

正确的四字节组合应使用temp[0]、temp[1]、temp[2]、temp[3]。

另外，代码只处理date > 31，没有处理date == 0。
当date为0时，date - 1会发生无符号下溢，可能访问错误的EEPROM地址。

10. 安规参数修复条件错误

启动时间和重连时间的合法性检查使用了逻辑与：

    reconnecttime非法 && starttime非法

这意味着只有两个参数同时非法才会修复。如果只有一个非法，错误参数会继续使用。
通常应当分别检查，或者使用逻辑或。

同时，默认表中24～25字节对应starttime，26～27字节对应reconnecttime，修复后的赋值却把两者反过来，需要重新核对。

11. SPI协议会主动篡改合法数据

老代码为了避免数据等于帧标记，如果低16位恰好等于0xFF4D或0xFF25，就直接加1。
接收端没有反向还原，因此测量值会被静默修改。

固定长度协议不应通过修改业务数据解决帧同步问题。
正确选择包括：
- 固定帧长并校验帧头、长度和CRC。
- 使用转义机制，并在接收端完整反转义。
- 使用COBS、SLIP等明确的编码方案。

12. 简单累加和校验能力不足

SPI只使用16位累加和。交换两个数据字、某些相反方向的位错误或组合错误可能保持总和不变。

新工程通信至少应包含：
- 帧头。
- 协议版本。
- 命令或消息类型。
- 帧序号。
- 有效负载长度。
- CRC16。
- 超时和重复帧处理。


五、主要软件架构问题
--------------------

1. 全局变量过多

master_a/include/variable.h中约有214个extern声明。
slave_a/include/variable.h中约有96个extern声明。

大量模块能够直接修改系统状态、故障位、控制器历史量和硬件输出，导致：
- 无法确定变量的唯一写入者。
- 难以分析ISR与任务之间的竞争。
- 状态切换依赖隐含的函数执行顺序。
- 很难进行模块测试和代码移植。

2. 文件职责失控

典型现象：
- ADC文件包含PLL、电流环、保护和PWM调制。
- 平均值任务包含Boost控制、拓扑识别和保护。
- 功率计算任务直接清除TZ。
- 状态机直接操作GPIO、PWM和控制器内部状态。

文件名已经不能说明模块责任。

3. 算法与硬件寄存器混写

PI控制、状态判断和EPwmRegs写入集中在同一个函数中，使算法无法脱离具体芯片运行。

新工程应拆成：
- 测量层：ADC原始值、标定、滤波、AVG、RMS。
- 控制层：PLL、电流环、母线环、MPPT。
- 调制层：控制量转换成占空比和桥臂状态。
- BSP层：实际写ADC、ePWM、GPIO、TZ寄存器。

4. 时间单位依赖魔法数字

50、300、1500、4650、5200等数字分散在不同周期的任务中。
同一个数值在2ms、20ms、500ms任务里代表完全不同的时间。

应使用明确常量，例如：

    STATE_TASK_PERIOD_MS
    GRID_FAULT_CONFIRM_TICKS
    RELAY_SETTLING_TICKS
    SCI_RETRY_DELAY_TICKS

常量定义旁必须写出换算依据。

5. 定点格式没有类型和接口约束

Q12、Q21、Q24等量都使用普通int32保存，函数接口无法阻止不同Q格式误用。

应采取以下措施：
- 名字体现单位或Q格式。
- 把Q格式转换集中在接口边界。
- 乘法使用更宽的中间类型。
- 每个控制器明确输入、输出、限幅和缩放。

6. 系统状态存在多个写入入口

ADC高速代码、中速任务、状态机、通信代码和保护代码都可能修改：
- g_Sys_Current_State。
- 故障位。
- PWM使能状态。
- 继电器状态。

新工程必须让SafetyManager或SystemStateMachine成为状态与运行许可的唯一管理者。
其他模块只能上报事件和故障，不能直接随意切换系统状态。

7. 大量重复安全操作

多个状态分支重复执行：
- PWMOutputsDisable()。
- 断开继电器。
- 电流幅值清零。
- 重置软启动变量。

重复代码容易在未来修改时漏掉某个分支。

应集中成语义明确的动作函数，例如：

    Inverter_EnterSafeState();
    Inverter_ResetControlLoops();
    GridRelay_Open();


六、值得保留和重新实现的思想
----------------------------

1. 多速率控制思想

老代码已经体现出比较合理的时间分层：
- ADC高速采样和电流控制。
- 工频周期级RMS、功率和电网保护。
- 20ms左右的测量平均、Boost控制和母线外环。
- 500ms功率、温度和降额管理。
- 1s MPPT。

这个思想应保留，但调度周期必须集中定义，任务之间通过快照交换数据。

2. 分级系统状态

Wait、Normal、Fault、Permanent、Flash的基本分级是合理的。
非法状态默认进入安全状态也是正确方向。

新工程应进一步为每个状态定义：
- Entry：进入动作。
- Run：周期运行逻辑。
- Exit：退出动作。
- Transition：允许的状态跳转和条件。

3. 电网保护的时间滤波和恢复滞环

老代码没有简单地用一次超限决定故障，而是使用：
- 多次确认。
- 分级电压/频率阈值。
- 故障恢复稳定时间。
- 长时间滑动平均电压。

这些都是值得保留的安规实现思想。
实现时应把每条保护写成独立、可测试的保护对象。

4. MPPT工程策略

值得保留的内容包括：
- 扰动观察法。
- 快速搜索和正常小步长搜索。
- 根据功率大小调整扰动阈值。
- 输入电流和输入功率限幅。
- 双路PV独立、串联、并联拓扑适配。
- Boost状态切换时重新初始化控制器和参考值。

不能照搬其全局变量和分支结构，应重新封装成每路独立的MPPT实例。

5. 电流环中的前馈思想

老代码使用：
- PLL生成正弦参考。
- 电网电压/母线电压前馈。
- PI反馈修正。
- 输出和占空比限幅。

这是合理的电流控制基本结构，未来可用于设计完整电流闭环。

6. 参考电流幅值在周期边界更新

把CPU给出的参考电流幅值在过零或周期边界锁存，可以避免一个周期内幅值突然跳变造成波形畸变。

应保留“同步更新”思想，但不能依赖浮点或定点相位恰好等于0，应采用可靠的过零事件或相位跨越判断。

7. 继电器分阶段动作和反馈验证

从机的继电器控制包含：
- 分阶段吸合和断开。
- 稳定等待时间。
- 电网与逆变器侧压差判断。
- 超时后全部断开。

这种流程化自检思想值得保留，未来应改写为明确的继电器自检状态机。

8. 绝缘检测流程

老代码通过切换绝缘检测继电器、等待稳定、采集两组电压并计算正负极绝缘阻抗，且对故障进行多次验证。

算法和流程可以参考，但必须重新核对：
- 电阻模型和公式。
- ADC比例。
- 单位。
- 分母接近0的情况。
- 继电器动作安全条件。

9. EEPROM默认值、重试和合理性检查

虽然具体实现存在错误，但以下思想是正确的：
- 参数存在默认表。
- 读写失败有限次数重试。
- 上电后校验参数范围和逻辑关系。
- 参数非法时恢复默认值。

未来还应加入：
- 参数版本号。
- CRC。
- 双区或A/B副本。
- 写入完成标记。
- 掉电中断保护。

10. 主从控制器安全分工

功率控制和继电器/安规控制放在不同控制器上，可以形成硬件冗余。
但安全控制器必须能够在本地独立关断，不能依赖主控制器确认。


七、InverterBase以后遵守的规则
-------------------------------

1. 每个运行时变量必须有明确的唯一写入者。
2. ISR只执行高速闭环、必要快保护和最小数据交接。
3. ISR与任务之间使用快照、Ping-Pong或DMA块所有权，不共享可清零累计区。
4. 算法函数只读取输入结构、更新自身状态并输出控制结果，不直接写硬件寄存器。
5. BSP负责具体寄存器配置和硬件输出。
6. 原始ADC值、标定真实值、AVG、RMS、控制参考和PWM输出严格分层。
7. 快速、中速、慢速任务的周期和职责集中定义。
8. 所有时间参数使用带单位或tick含义的名字。
9. 所有除法检查分母，所有累计检查溢出，所有控制器具有输出限幅。
10. TZ由硬件立即封波，软件只负责记录、判断恢复条件和有限次数重启。
11. 系统状态只能由统一状态机修改，其他模块只提交事件。
12. 本地安全故障永远拥有高于通信命令的优先级。
13. 通信协议使用版本、长度、序号和CRC，不允许静默修改业务数据。
14. 运行时变量放在variable模块，真正不变的常量和安规默认参数放在constant模块。
15. 变量名必须表达物理意义和作用，宁可稍长也不能有歧义。
16. 控制算法的单位、采样周期、Q格式、输入输出范围必须写清楚。
17. 从参考工程提取算法意图后，在InverterBase中重新设计，禁止整段照搬。
18. 每次重要改动使用Git提交，确保可以追溯和回退。


八、最终取舍
------------

建议保留：
- 多速率任务思想。
- 分级状态机。
- 电压和频率保护中的时间滤波与恢复滞环。
- MPPT的变步长、快搜、限流和拓扑适配思想。
- 电流环前馈加反馈的控制结构。
- 参考幅值同步更新思想。
- 继电器自检和绝缘检测流程。
- 参数默认值、校验和有限重试思想。

明确舍弃：
- 全局变量堆积。
- 算法与寄存器混写。
- 一个文件承担多个系统职责。
- 魔法数字和隐含时间单位。
- 未标明Q格式和单位的定点运算。
- 多个模块直接修改系统状态和PWM许可。
- 不检查故障源就自动清除TZ。
- 非原子的累计缓冲区复制与清零。
- 通过修改数据来避开帧标记的通信方式。

结论：
老工程中大约六到七成控制思想值得研究，但软件架构和数据管理方法只能少量参考。未来搭建具体控制任务时，应先提炼算法意图，再按照InverterBase当前的模块化、语义化和可移植结构重新实现。
